# Thesis: Machine Learning-Based Estimation of Power System Inertia Constants

## Overview
The energy transition of recent years has been characterized by the rapid increase in the share of Renewable Energy Sources (RES) in the global energy mix, replacing conventional thermal units based on fossil fuels. Although the growing penetration of RES significantly contributes to the decarbonization of the power sector, it has also introduced new technical challenges in the operation of modern power systems. One of the most significant challenges arising from this transition is the reduction of power system inertia.

Conventional synchronous generators inherently provide physical inertia to the grid through their rotating masses. In contrast, RES units, which are connected to the grid via power electronic converters, do not directly contribute to inertia, leading to a considerable reduction in the total stored kinetic energy of the system. Limited inertia decreases the ability of the power system to absorb sudden power imbalances, making frequency control more challenging and increasing the likelihood of instability phenomena.

Therefore, the real-time estimation and monitoring of system inertia constitute key factors for ensuring frequency stability and supporting timely decision-making by system operators. This thesis develops a methodology for estimating inertia levels through the analysis of power system dynamic responses. The proposed approach relies on the application of probing signals generated by energy storage systems and on the utilization of machine learning techniques.

## Table of Contents
  #repository-structure

 ├── Simulink_Models/ # MATLAB/Simulink power system models
  │ ├── Scenario_1_power_system_modeling.slx # 2-area system: reheat + non-reheat vs. non-reheat + hydro
  │ ├── Scenario_1_power_system_modeling.slxc # Compiled model for Scenario 1
  │ ├── Scenario_2_power_system_modeling.slx # 2-area system: 2×hydro vs. reheat + non-reheat
  │ ├── Scenario_2_power_system_modeling.slxc # Compiled model for Scenario 2
  │ ├── Scenario_3_power_system_modeling.slx # 2-area system: reheat + hydro vs. reheat + hydro
  │ ├── Scenario_3_power_system_modeling.slxc # Compiled model for Scenario 3
  │ ├── Scenario_4_power_system_modeling.slx # 3-area interconnected system
  │ └── Scenario_4_power_system_modeling.slxc # Compiled model for Scenario 4
├── data/ # [TO BE ADDED] Simulation datasets
├── src/ # [TO BE ADDED] Source code
├── notebooks/ # [TO BE ADDED] Jupyter notebooks
├── results/ # [TO BE ADDED] Results and visualizations
├── docs/ # [TO BE ADDED] Documentation
├── requirements.txt # [TO BE ADDED] Python dependencies
└── README.md # This file



## Power System Scenarios

  ### Scenario 1: 2-Area System with Mixed Conventional Generation
  - **Area 1**: One single reheat steam turbine (linear model) + One non-reheat steam turbine (parallel connection)
  - **Area 2**: One non-reheat steam turbine + One hydro turbine (linear model)
  - **Purpose**: Baseline scenario with conventional generation mix
  
  ### Scenario 2: 2-Area System with Hydro Dominance
  - **Area 1**: Two hydro power turbines (parallel connection)
  - **Area 2**: One single reheat steam turbine + One non-reheat steam turbine
  - **Purpose**: Study hydro-dominated system dynamics
  
  ### Scenario 3: 2-Area System with Symmetric Configuration
  - **Area 1**: One single reheat steam turbine + One hydro turbine
  - **Area 2**: One single reheat steam turbine + One hydro turbine
  - **Purpose**: Analyze symmetric system behavior
  
  ### Scenario 4: 3-Area Interconnected System with Diverse Generation
  - **Area 1**: One single reheat steam turbine + One non-reheat steam turbine
  - **Area 2**: One hydro turbine + One non-reheat steam turbine
  - **Area 3**: One single reheat steam turbine + One biomass power plant turbine + One gas turbine
  - **Purpose**: Complex interconnected system with diverse generation technologies

## Methodology
  The proposed methodology follows these steps:
  
  1. **System Modeling**: Power systems are modeled in MATLAB/Simulink environment with detailed governor-turbine dynamics
  2. **Data Generation**: Monte Carlo simulations generate 1000 different operating scenarios with varying inertia constants
  3. **Feature Extraction**: Statistical indicators (standard deviation, max/min values, etc.) are extracted from frequency and power signals
  4. **Machine Learning Training**: Five ML algorithms are trained on the extracted features
  5. **Performance Evaluation**: Algorithms are compared based on accuracy metrics (mean percentage error, R² score)

## Installation & Requirements

### MATLAB Requirements
- MATLAB R2020a or later
- Simulink
- Simscape Electrical Toolbox
- [Optional] Parallel Computing Toolbox for faster simulations

### Python Requirements
```bash
# Install required packages
pip install numpy pandas scikit-learn matplotlib seaborn xgboost jupyter
  ```
## Data Generation

  A comprehensive dataset was generated through extensive Monte Carlo simulations. For each of the four power system scenarios, **1000 distinct simulations** were conducted, resulting in a total of **4000   simulation cases** across all scenarios.
  
  ### Simulation Parameters
  - **Inertia Constant Variation**: In each simulation, the combination of inertia constants (H₁, H₂) was varied within the realistic range of **[3, 8] seconds**. This range represents actual operating conditions in modern power systems where inertia values naturally fluctuate.
  - **Random Sampling**: The (H₁, H₂) pairs were randomly sampled from uniform distributions across this range to ensure comprehensive coverage of the parameter space.
  
  ### Measured Responses
  For each simulation, the following dynamic responses were recorded:
  1. **Δf₁**: Frequency deviation in Area 1
  2. **Δf₂**: Frequency deviation in Area 2  
  3. **ΔP_tie**: Tie-line power flow deviation between the interconnected areas
  
  These measurements capture the system's transient behavior following disturbances or probing signals.
  
  ### Dataset Structure
  Each simulation produces:
  - **Input**: A unique inertia constant pair (H₁, H₂)
  - **Output**: Three corresponding time series (Δf₁(t), Δf₂(t), ΔP_tie(t))
  - **Scenario Context**: Generation mix configuration (Scenario 1-4)
  
  ### Process Summary
  1. **Initialize** simulation with specific (H₁, H₂) values
  2. **Run** dynamic simulation in MATLAB/Simulink
  3. **Record** Δf₁, Δf₂, and ΔP_tie time series
  4. **Store** the (H₁, H₂) pair with its corresponding responses
  5. **Repeat** 1000 times with different (H₁, H₂) combinations
  6. **Repeat entire process** for all four scenarios
  
  This methodology generates a robust dataset that captures the relationship between inertia constants and system dynamic responses across diverse generation scenarios, providing sufficient data for effective machine learning model training and validation.
  
## Machine Learning Models

  Five machine learning algorithms were implemented and compared:
  1. Random Forest - Ensemble learning method using multiple decision trees
  2. Multiple Linear Regression - Baseline linear model for comparison
  3. XGBoost - Gradient boosting algorithm known for high performance
  4. Support Vector Regression (SVR) - Kernel-based regression technique
  5. Multilayer Perceptron (MLP) - Neural network approach for capturing non-linear relationships

## Results



  The performance of five machine learning algorithms was evaluated across four different power system scenarios. The following tables present the evaluation metrics for inertia constant estimation, including R² score, Root Mean Square Error (RMSE), Mean Absolute Error (MAE), and Mean Absolute Percentage Error (MAPE).
  
  ### Overall Findings
  1. **MLP consistently outperformed** all other algorithms across all scenarios and outputs
  2. **Scenario 2 demonstrated the highest accuracy** for H₁ estimation (all algorithms < 3.01% MAPE)
  3. **The three-area system (Scenario 4) was most challenging** but MLP maintained < 4% MAPE
  4. **XGBoost and Random Forest** showed competitive performance as ensemble methods
  
  ### Scenario 1: 2-Area System with Mixed Conventional Generation
  
  #### H₁ Estimation (Area 1)
  | Algorithm | R² | RMSE (s) | MAE (s) | MAPE (%) |
  |-----------|-----|----------|---------|----------|
  | **MLP** | **0.98178** | **0.17126** | **0.13489** | **2.42** |
  | XGBoost | 0.94772 | 0.30286 | 0.22047 | 4.09 |
  | Random Forest | 0.93537 | 0.32258 | 0.23332 | 4.34 |
  | SVR | 0.92548 | 0.34640 | 0.27811 | 5.33 |
  | Multiple Linear Regression | 0.82549 | 0.53008 | 0.39391 | 7.57 |
  
  #### H₂ Estimation (Area 2)
  | Algorithm | R² | RMSE (s) | MAE (s) | MAPE (%) |
  |-----------|-----|----------|---------|----------|
  | **MLP** | **0.94111** | **0.28377** | **0.20352** | **3.39** |
  | Random Forest | 0.92647 | 0.31709 | 0.23889 | 4.06 |
  | XGBoost | 0.91648 | 0.34033 | 0.25008 | 4.21 |
  | SVR | 0.90838 | 0.35395 | 0.24953 | 4.42 |
  | Multiple Linear Regression | 0.86626 | 0.42765 | 0.32525 | 5.84 |
  
  ---
  
  ### Scenario 2: 2-Area System with Hydro Dominance
  
  #### H₁ Estimation (Area 1 - Hydro Dominated)
  | Algorithm | R² | RMSE (s) | MAE (s) | MAPE (%) |
  |-----------|-----|----------|---------|----------|
  | **MLP** | **0.99495** | **0.10593** | **0.08187** | **1.53** |
  | Random Forest | 0.99311 | 0.12370 | 0.09672 | 1.88 |
  | Multiple Linear Regression | 0.99228 | 0.13094 | 0.09973 | 1.91 |
  | XGBoost | 0.99182 | 0.13234 | 0.10656 | 2.16 |
  | SVR | 0.98124 | 0.20411 | 0.15570 | 3.01 |
  
  #### H₂ Estimation (Area 2 - Mixed Generation)
  | Algorithm | R² | RMSE (s) | MAE (s) | MAPE (%) |
  |-----------|-----|----------|---------|----------|
  | **MLP** | **0.96011** | **0.29223** | **0.22541** | **4.67** |
  | Random Forest | 0.96067 | 0.29017 | 0.22586 | 4.57 |
  | SVR | 0.94757 | 0.33506 | 0.25895 | 5.28 |
  | XGBoost | 0.91417 | 0.41129 | 0.26915 | 5.39 |
  | Multiple Linear Regression | 0.90431 | 0.45263 | 0.35163 | 7.23 |
  
  ---
  
  ### Scenario 3: 2-Area Symmetric Configuration
  
  #### H₁ Estimation (Area 1)
  | Algorithm | R² | RMSE (s) | MAE (s) | MAPE (%) |
  |-----------|-----|----------|---------|----------|
  | **MLP** | **0.98668** | **0.17198** | **0.13422** | **2.56** |
  | Random Forest | 0.98337 | 0.19216 | 0.15073 | 2.85 |
  | Multiple Linear Regression | 0.97857 | 0.21816 | 0.17489 | 3.56 |
  | XGBoost | 0.97561 | 0.22851 | 0.17525 | 3.52 |
  | SVR | 0.96895 | 0.26258 | 0.21222 | 4.29 |
  
  #### H₂ Estimation (Area 2)
  | Algorithm | R² | RMSE (s) | MAE (s) | MAPE (%) |
  |-----------|-----|----------|---------|----------|
  | **MLP** | **0.99014** | **0.14531** | **0.11451** | **2.14** |
  | XGBoost | 0.97957 | 0.20069 | 0.16164 | 3.06 |
  | Random Forest | 0.98119 | 0.20070 | 0.15827 | 3.05 |
  | Multiple Linear Regression | 0.97770 | 0.21850 | 0.17698 | 3.42 |
  | SVR | 0.97115 | 0.24855 | 0.19567 | 3.89 |
  
  ---
  
  ### Scenario 4: 3-Area Interconnected System
  
  #### H₁ Estimation (Area 1)
  | Algorithm | R² | RMSE (s) | MAE (s) | MAPE (%) |
  |-----------|-----|----------|---------|----------|
  | **MLP** | **0.96842** | **0.25532** | **0.17874** | **3.22** |
  | SVR | 0.89764 | 0.45238 | 0.33046 | 6.73 |
  | Random Forest | 0.89401 | 0.47207 | 0.37476 | 7.31 |
  | XGBoost | 0.84580 | 0.55645 | 0.39973 | 7.65 |
  | Multiple Linear Regression | 0.72639 | 0.73961 | 0.53768 | 11.23 |
  
  #### H₂ Estimation (Area 2)
  | Algorithm | R² | RMSE (s) | MAE (s) | MAPE (%) |
  |-----------|-----|----------|---------|----------|
  | **MLP** | **0.98268** | **0.18651** | **0.14908** | **2.77** |
  | Multiple Linear Regression | 0.96251 | 0.27483 | 0.20851 | 4.10 |
  | SVR | 0.96029 | 0.28286 | 0.22208 | 4.44 |
  | XGBoost | 0.94893 | 0.31987 | 0.22360 | 4.07 |
  | Random Forest | 0.90435 | 0.43897 | 0.33079 | 6.64 |
  
  #### H₃ Estimation (Area 3)
  | Algorithm | R² | RMSE (s) | MAE (s) | MAPE (%) |
  |-----------|-----|----------|---------|----------|
  | **MLP** | **0.96509** | **0.27971** | **0.20856** | **3.91** |
  | SVR | 0.88514 | 0.49727 | 0.38984 | 7.96 |
  | Random Forest | 0.84969 | 0.56886 | 0.42812 | 8.80 |
  | XGBoost | 0.83401 | 0.59078 | 0.44327 | 8.83 |
  | Multiple Linear Regression | 0.75632 | 0.72430 | 0.54063 | 11.04 |
  
  ---
  
  ### Key Insights
  
  #### Performance Ranking (Average Across All Scenarios)
  1. **Multilayer Perceptron (MLP)** - Best overall (2.14-4.67% MAPE)
  2. **Random Forest** - Strong competitor, especially for H₁ (1.88-8.80% MAPE)
  3. **XGBoost** - Consistent performance across scenarios (2.16-8.83% MAPE)
  4. **Support Vector Regression (SVR)** - Good for complex scenarios (3.01-7.96% MAPE)
  5. **Multiple Linear Regression** - Baseline method, less accurate for non-linear relationships
  
  #### Scenario Difficulty Analysis
  - **Easiest**: Scenario 2 (Hydro-dominated) - All algorithms achieved < 5.39% MAPE
  - **Most Consistent**: Scenario 3 (Symmetric) - Balanced performance across both areas
  - **Most Challenging**: Scenario 4 (Three-area) - Complex interactions but MLP maintained < 4% MAPE
  
  #### Algorithm Strengths
  - **MLP**: Excels at capturing non-linear relationships in complex systems
  - **Random Forest**: Robust to overfitting, good for smaller datasets
  - **XGBoost**: Efficient handling of missing data and feature importance
  - **SVR**: Effective in high-dimensional spaces with clear margin of separation
  
  These results demonstrate that machine learning, particularly MLP, provides highly accurate inertia estimation (< 5% error) across diverse power system configurations, offering a practical solution for real-time grid monitoring.
  
- [How to Use](#how-to-use)
- [Citation](#citation)
- [License](#license)

## Repository Structure
